<!DOCTYPE html PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN"><html>
<head> <meta http-equiv="content-type" content="text/html; charset=iso-8859-1"><meta http-equiv="X-UA-Compatible" content="IE=edge">
 <title>Report</title>
<style type="text/css">
div{left:40px;position:relative;}
table {border:1px solid;width:70%;}
table.hdr {border:none;width:70%;}
td {border:1px solid;}
td.hdr_name {border:none;white-space:nowrap;}
td.hdr_value {border:none;}
td.value {width:37%; font-size:82%; vertical-align:top;}
td.label {font-size:82%; vertical-align:top;} 
td.separator {border-style:none; height:1px;}
</style>
<link rel="stylesheet" href="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/TSGraphStyle.css" >
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/jquery/dist/jquery.min.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/engineering-flot/lib/jquery.event.drag.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/engineering-flot/lib/jquery.mousewheel.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/engineering-flot/dist/es5/jquery.flot.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/flot-cursors-plugin/dist/es5/jquery.flot.cursors.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/ni-data-types/dist/es5-minified/ni-data-types.min.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/flot-charting-plugin/dist/es5/jquery.flot.charting.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/flot-intensitygraph-plugin/jquery.flot.intensitygraph.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/three/build/three.min.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/flot-glplotter-plugin/jquery.flot.glplotter.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/webcomponents-lite/webcomponents-lite.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/@jqwidgets/jqx-element/source-minified/jqxelement-polyfills.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/@jqwidgets/jqx-element/source-minified/jqxelement.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/ni-webcharts/dist/es5-minified/element.min.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/ni-webcharts/dist/es5-minified/webcharts.min.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/ni-webcharts-legends/dist/es5-minified/webcharts-legends.min.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/node_modules/ni-webcharts/dist/es5-minified/element_registration.min.js" ></script>
<script defer type="text/javascript" src="file:///C:\Program Files (x86)\National Instruments\TestStand 2020\Components/Models/TestStandModels/GraphControl/GraphDataLayout.js" ></script>

<script type="text/javascript">
        window.i18nPath = window.i18nPath || '../'; //relative to the user_app.html file
        window.i18nFiles = window.i18nFiles || [];
        window.i18nFiles.push('node_modules/ni-webcharts/messages/Webcharts');
</script>
<style type="text/css">
        ni-cartesian-graph {
            display: inline-block;
            width: 800px;
            height: 300px;
            min-height: 50px;
            color: #000000;
            fill: #0000E0;
        }

        ni-cartesian-graph text {
            stroke: none;
            stroke-width: 1px;
            font-size: 12px;
            font-family: sans-serif;
            fill: #222266;
        }

        ni-cartesian-graph .flot-x-axis text,
        ni-cartesian-graph .flot-y-axis text,
        .snapshot .flot-x-axis text,
        .snapshot .flot-y-axis text {
            margin-left: 5px;
            margin-right: 5px;
            fill: #000000;
        }

        ni-cartesian-graph ni-grid-div {
            border-style: none;
            border-width: 0px 0px 0px 0px;
            border-color: #000000;
            background-color: white;
            color: #000000;
        }

        ni-cartesian-graph div {
            left: 0px;
            position: relative;
        }
    </style>
</head>
<body style="font-family:verdana;">
<a name="-1-2023-6-23-14-55-22-18"></a><h3>UUT Report</h3>
<table class='hdr'><tbody>
<tr><td class='hdr_name'><b>Station ID: </b></td><td class='hdr_value'><b>IT-W-7303101</b></td></tr>
<tr><td class='hdr_name'><b>Serial Number: </b></td><td class='hdr_value'><b>NONE</b></td></tr>
<tr><td class='hdr_name'><b>Date: </b></td><td class='hdr_value'><b>venerdì 23 giugno 2023</b></td></tr>
<tr><td class='hdr_name'><b>Time: </b></td><td class='hdr_value'><b>14:55:22</b></td></tr>
<tr><td class='hdr_name'><b>Operator: </b></td><td class='hdr_value'><b>administrator</b></td></tr>
<tr><td class='hdr_name'><b>Execution Time: </b></td><td class='hdr_value'><b>542.3433109 seconds</b></td></tr>
<tr><td class='hdr_name'><b>Number of Results: </b></td><td class='hdr_value'><b>347</b></td></tr>
<tr><td class='hdr_name'><b>UUT Result: </b></td><td class='hdr_value'><b><span style="color:#008000;">Passed</span></b></td></tr>
<tr><td class='hdr_name'><b>Serial Number:</b></td><td class='hdr_value'><b>4294967295</b></td></tr><tr><td class='hdr_name'><b>Type Designator:</b></td><td class='hdr_value'><b>B3-D4MB-111A</b></td></tr><tr><td class='hdr_name'><b>FW Version:</b></td><td class='hdr_value'><b>0.16.1</b></td></tr><tr><td class='hdr_name'><b>Power Supply:</b></td><td class='hdr_value'><b>Zera</b></td></tr></tbody></table><br><hr style="color:#8000CC;background-color:#8000CC;border-width:0;width:50%;height:3px;text-align:left;margin-left:0;">
<div>
<h5 style="white-space:nowrap;">Begin Sequence: MainSequence
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\EQ Meter\New Sequences\Energy Registers Power Fail.seq)<br></h5>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#FF8000;">DUT info</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FFCC;">Done</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Serial Number:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">4294967295</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Type Designator:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">B3-D4MB-111A</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">FW Version:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">0.16.1</td></tr>
</tbody></table><br>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power_ON_generator</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">18.5790269</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_ON_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera ON</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">13.4524274</td></tr>
</tbody></table><br>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_ON_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power_ON_generator</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">21.2133066</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_ON_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera ON</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">16.0851103</td></tr>
</tbody></table><br>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_ON_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Additional Results</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FFCC;">Done</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Active Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1684</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Active Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>45</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Active Net before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1638</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Reactive Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Reactive Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Reactive Net before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>701</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Apparent before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>4542</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Active Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1684</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Active Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>45</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Reactive Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Reactive Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power OFF</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">9.9982604</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_OFF_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera OFF</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">9.9231097</td></tr>
</tbody></table><br>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_OFF_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power_ON_generator</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">20.3864223</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_ON_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera ON</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">15.2691097</td></tr>
</tbody></table><br>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_ON_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Numeric Tests</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">0.1324261</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Numeric Test
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\EQ Meter\New Sequences\Energy Registers Power Fail.seq)<br></h5>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Active</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Total_Active_imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1673</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Total_Active_exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>45</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>75</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>45</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (Total_Active_net):</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">No Comparison</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1639</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Reactive</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Total_Reactive_imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>979</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Total_Reactive_exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>278</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (Total_Reactive_net):</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">No Comparison</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>701</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Apparent</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>4544</span></td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>4524</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Active_CO2</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Total_Active_imp_CO2):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>16732</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>16851</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Active_Currency</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#FFFF00;">Skipped</td></tr>
</tbody></table><br>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Phases_Active</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (L1 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>553</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>557</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (L2 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>552</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (L3 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>552</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[3] (L1 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>15</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>45</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>15</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[4] (L2 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>15</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>45</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>15</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[5] (L3 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>15</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>45</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>15</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Phases_Reactive</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (L1 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>313</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>343</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>313</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (L2 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>313</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>343</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>313</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (L3 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>314</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>344</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>314</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[3] (L1 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>81</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>111</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>81</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[4] (L2 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>80</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>110</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>80</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[5] (L3 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>83</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>113</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>83</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Phases_Apparent</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (L1):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>2337</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>2349</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (L2):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1102</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1106</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (L3):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1084</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1088</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
</tbody></table><br>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Resettable_Active</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Active imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1673</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Active exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>45</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>75</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>45</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Resettable_Reactive</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Reactive imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>979</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Reactive exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>278</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
</tbody></table><br>
</div>
<h5 style="white-space:nowrap;">End Sequence: Numeric Test</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power_ON_generator</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">17.7691642</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_ON_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera ON</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">12.6501081</td></tr>
</tbody></table><br>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_ON_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power_ON_generator</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">22.0005211</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_ON_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera ON</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">16.879588</td></tr>
</tbody></table><br>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_ON_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Additional Results</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FFCC;">Done</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Active Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Active Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>56</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Active Net before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1628</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Reactive Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Reactive Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Reactive Net before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>701</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Apparent before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>4562</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Active Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Active Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>56</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Reactive Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Reactive Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power OFF</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">11.0779032</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_OFF_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera OFF</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">11.0133296</td></tr>
</tbody></table><br>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_OFF_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power_ON_generator</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">21.0862211</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_ON_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera ON</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">15.9677022</td></tr>
</tbody></table><br>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_ON_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Numeric Tests</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">0.1573588</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Numeric Test
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\EQ Meter\New Sequences\Energy Registers Power Fail.seq)<br></h5>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Active</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Total_Active_imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1715</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Total_Active_exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>45</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (Total_Active_net):</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">No Comparison</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1627</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Reactive</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Total_Reactive_imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>979</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Total_Reactive_exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>278</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (Total_Reactive_net):</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">No Comparison</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>701</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Apparent</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>4563</span></td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>4544</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Active_CO2</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Total_Active_imp_CO2):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>16851</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>16881</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>16851</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Active_Currency</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#FFFF00;">Skipped</td></tr>
</tbody></table><br>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Phases_Active</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (L1 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>557</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>587</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>557</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (L2 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>586</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (L3 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>586</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[3] (L1 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>15</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[4] (L2 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>15</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[5] (L3 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>15</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Phases_Reactive</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (L1 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>313</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>343</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>313</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (L2 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>313</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>343</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>313</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (L3 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>314</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>344</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>314</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[3] (L1 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>81</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>111</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>81</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[4] (L2 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>80</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>110</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>80</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[5] (L3 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>83</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>113</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>83</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Phases_Apparent</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (L1):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>2349</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>2360</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (L2):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1106</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1109</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (L3):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1088</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1092</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
</tbody></table><br>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Resettable_Active</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Active imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1715</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Active exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>45</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Resettable_Reactive</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Reactive imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>979</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Reactive exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>278</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
</tbody></table><br>
</div>
<h5 style="white-space:nowrap;">End Sequence: Numeric Test</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power_ON_generator</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">18.6866345</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_ON_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera ON</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">13.5621703</td></tr>
</tbody></table><br>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_ON_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power_ON_generator</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">20.7833989</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_ON_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera ON</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">15.664898</td></tr>
</tbody></table><br>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_ON_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Additional Results</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FFCC;">Done</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Active Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Active Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Active Net before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1627</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Reactive Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>960</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Reactive Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Reactive Net before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>712</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Apparent before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>4574</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Active Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Active Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Reactive Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>961</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Reactive Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power OFF</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">10.0187338</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_OFF_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera OFF</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">9.9299592</td></tr>
</tbody></table><br>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_OFF_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power_ON_generator</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">20.7106241</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_ON_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera ON</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">15.5852256</td></tr>
</tbody></table><br>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_ON_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Numeric Tests</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">0.1390126</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Numeric Test
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\EQ Meter\New Sequences\Energy Registers Power Fail.seq)<br></h5>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Active</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Total_Active_imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1715</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Total_Active_exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>87</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (Total_Active_net):</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">No Comparison</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1627</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Reactive</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Total_Reactive_imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>961</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Total_Reactive_exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>278</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (Total_Reactive_net):</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">No Comparison</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>713</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Apparent</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>4575</span></td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>4563</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Active_CO2</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Total_Active_imp_CO2):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>16851</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>16881</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>16851</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Active_Currency</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#FFFF00;">Skipped</td></tr>
</tbody></table><br>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Phases_Active</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (L1 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>557</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>587</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>557</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (L2 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>586</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (L3 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>586</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[3] (L1 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>49</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[4] (L2 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>49</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[5] (L3 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>49</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Phases_Reactive</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (L1 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>313</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>317</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (L2 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>313</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>317</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (L3 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>314</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>318</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[3] (L1 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>81</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>111</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>81</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[4] (L2 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>80</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>110</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>80</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[5] (L3 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>83</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>113</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>83</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Phases_Apparent</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (L1):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>2360</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>2364</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (L2):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1109</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1113</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (L3):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1092</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1096</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
</tbody></table><br>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Resettable_Active</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Active imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1715</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Active exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>87</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Resettable_Reactive</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Reactive imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>949</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>961</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Reactive exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>278</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
</tbody></table><br>
</div>
<h5 style="white-space:nowrap;">End Sequence: Numeric Test</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power_ON_generator</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">18.6758126</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_ON_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera ON</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">13.5529564</td></tr>
</tbody></table><br>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_ON_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power_ON_generator</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">21.700317</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_ON_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera ON</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">16.5763115</td></tr>
</tbody></table><br>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_ON_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Additional Results</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FFCC;">Done</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Active Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Active Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Active Net before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1627</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Reactive Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>961</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Reactive Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>259</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Reactive Net before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>702</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Apparent before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>4586</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Active Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Active Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Reactive Import before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>961</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Total Resettable Reactive Export before Power Fail:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>259</span></td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power OFF</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">10.5826842</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_OFF_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera OFF</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">10.5044244</td></tr>
</tbody></table><br>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_OFF_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Power_ON_generator</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">22.1243293</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Power_ON_generator
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\Utilities\CommonUtilitySequencesEqRed.seq)<br></h5>
<div>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Zera ON</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">16.9940298</td></tr>
</tbody></table><br>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: Power_ON_generator</h5>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Numeric Tests</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Module Time:              </td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">0.1613295</td></tr>
</tbody></table><br>
<div>
<h5 style="white-space:nowrap;">Begin Sequence: Numeric Test
<br>(C:\Users\itlavit1\OneDrive - ABB\LabRnD_Shared\TestStand\Sequences\EQ Meter\New Sequences\Energy Registers Power Fail.seq)<br></h5>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Active</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Total_Active_imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1715</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Total_Active_exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>87</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (Total_Active_net):</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">No Comparison</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1627</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Reactive</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Total_Reactive_imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>961</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>991</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>961</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Total_Reactive_exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>260</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (Total_Reactive_net):</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">No Comparison</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>701</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Apparent</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>4587</span></td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>4575</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Active_CO2</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Total_Active_imp_CO2):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>16851</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>16881</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>16851</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Total_Active_Currency</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#FFFF00;">Skipped</td></tr>
</tbody></table><br>
<div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Phases_Active</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (L1 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>557</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>587</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>557</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (L2 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>586</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (L3 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>586</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>556</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[3] (L1 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>49</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[4] (L2 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>49</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[5] (L3 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>49</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>19</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Phases_Reactive</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (L1 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>317</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>347</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>317</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (L2 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>317</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>347</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>317</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (L3 imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>318</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>348</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>318</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[3] (L1 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>81</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>85</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[4] (L2 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>80</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>84</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[5] (L3 exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>83</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>87</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Phases_Apparent</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (L1):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>2364</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>2368</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (L2):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1113</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1117</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[2] (L3):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1096</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1100</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
</tbody></table><br>
</div>
<table style="border-color:#000000;"><tbody>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Resettable_Active</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Active imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1715</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>1685</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Active exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>87</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>57</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='separator' style="background-color:#000000;" colspan = '2'></td></tr>
<tr><td colspan='2' style="border-color:#000000;background-color:#00C4C4;">Resettable_Reactive</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">Status:                   </td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">Measurement:</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[0] (Reactive imp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>961</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;High:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>991</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GELE (>= <=)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>961</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;Measurement[1] (Reactive exp):</td>
</tr>

<tr><td class='label' colspan='2' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Limits:</td>
</tr>

<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Low:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>248</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Comparison Type:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;">GT (>)</td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Data:</td>
<td class='value' style="border-color:#000000;background-color:#32FFFF;"><span style='white-space:nowrap;'>260</span></td></tr>
<tr><td class='label' style="border-color:#000000;background-color:#FFFFFF;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Status:</td>
<td class='value' style="border-color:#000000;background-color:#00FF00;">Passed</td></tr>
</tbody></table><br>
</div>
<h5 style="white-space:nowrap;">End Sequence: Numeric Test</h5>
</div>
</div>
<h5 style="white-space:nowrap;">End Sequence: MainSequence</h5>
</div>
<h3>End UUT Report</h3> <hr style="color:#0000E0;background-color:#0000E0;border-width:0;width:90%;height:5px;">
</body>
</html>
